import Principal "mo:base/Principal";
import Text "mo:base/Text";
import HashMap "mo:base/HashMap";
import Debug "mo:base/Debug";
import Nat "mo:base/Nat";
import Iter "mo:base/Iter";


actor DToken {
  let owner : Principal = Principal.fromText("fw3xu-deaje-nb5sr-y6bi3-zavd5-uxt5v-uza7x-2q3yw-llwbp-dlwgf-kqe");
  let totalSupply: Nat = 1000000000;
  let symbol : Text = "DRON";

  private stable var balanceEntries : [(Principal, Nat)] = [];

  private var balances = HashMap.HashMap<Principal, Nat>(1, Principal.equal, Principal.hash);

  public query func balanceOf(who: Principal) : async Nat {
    let balance : Nat = switch (balances.get(who)) {
      case null 0;
      case (?result) result;
    };

    return balance;
  };

  public query func getSymbol() : async Text {
    return symbol;
  };

  public shared(msg) func payOut() : async Text {
    Debug.print(debug_show(msg.caller));
    if ( balances.get(msg.caller) == null ) {
      let amount = 10000;
      let result = await transfer(msg.caller, amount);
      return result;
    } else {
      return "You have already claimed tokens";
    }
  };

  public shared(msg) func transfer(to : Principal, amount : Nat) : async Text {
    let fromBalance = await balanceOf(msg.caller);
    
    if ( fromBalance > amount) {
      let newFromBalance : Nat = fromBalance - amount;
      balances.put(msg.caller, newFromBalance);

      let toBalance = await balanceOf(to);
      let newToBalance : Nat = toBalance + amount;
      balances.put(to, newToBalance);

      return "Success";
    } else {
      return "Insufficient funds";
    }
  };

  system func preupgrade() {
    balanceEntries := Iter.toArray(balances.entries());
  };

  system func postupgrade() {
    balances := HashMap.fromIter<Principal, Nat>(balanceEntries.vals(), 1, Principal.equal, Principal.hash);
    if (balances.size() < 1) {
      balances.put(owner, totalSupply);
    };
  };
};
